within Modelica_Custom.Magnetic.QuasiStatic.FluxTubes.UsersGuide;
class Contact "Contact"
  extends Modelica.Icons.Contact;

  annotation (Documentation(info="<html>
<h4>Contact</h4>

<p>
  <strong>Dr. Christian Kral</strong><br>
  <a href=\"http://christiankral.net/\">Electric Machines, Drives and Systems</a><br>
  A-1060 Vienna, Austria<br>
  email: <a href=\"mailto:dr.christian.kral@gmail.com\">dr.christian.kral@gmail.com</a>
</p>

<p>
<strong>Anton Haumer</strong><br>
<a href=\"https://www.haumer.at\">Technical Consulting &amp; Electrical Engineering</a><br>
D-93049 Regensburg, Germany<br>
email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a><br>
</p>

</html>"));
end Contact;
