within ;
package Modelica_Custom "Modelica Standard Library - Version 4.0.0"
  extends Modelica.Icons.Package;
  annotation(
    preferredView = "info",
    version = "4.0.0",
    versionDate = "2020-06-04",
    dateModified = "2020-06-04 11:00:00Z",
    revisionId = "74d056ef1 2022-10-07 11:39:57 +0000",
    uses(Complex(version = "4.0.0"), ModelicaServices(version = "4.0.0"), Modelica(version = "4.0.0")),
    conversion(from(version = {"3.0", "3.0.1", "3.1", "3.2", "3.2.1", "3.2.2", "3.2.3"}, script = "modelica://Modelica/Resources/Scripts/Conversion/ConvertModelica_from_3.2.3_to_4.0.0.mos")),
    Icon(coordinateSystem(extent = {{-100.0, -100.0}, {100.0, 100.0}}), graphics = {Polygon(origin = {-6.9888, 20.048}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-93.0112, 10.3188}, {-93.0112, 10.3188}, {-73.011, 24.6}, {-63.011, 31.221}, {-51.219, 36.777}, {-39.842, 38.629}, {-31.376, 36.248}, {-25.819, 29.369}, {-24.232, 22.49}, {-23.703, 17.463}, {-15.501, 25.135}, {-6.24, 32.015}, {3.02, 36.777}, {15.191, 39.423}, {27.097, 37.306}, {32.653, 29.633}, {35.035, 20.108}, {43.501, 28.046}, {54.085, 35.19}, {65.991, 39.952}, {77.897, 39.688}, {87.422, 33.338}, {91.126, 21.696}, {90.068, 9.525}, {86.099, -1.058}, {79.749, -10.054}, {71.283, -21.431}, {62.816, -33.337}, {60.964, -32.808}, {70.489, -16.14}, {77.368, -2.381}, {81.072, 10.054}, {79.749, 19.05}, {72.605, 24.342}, {61.758, 23.019}, {49.587, 14.817}, {39.003, 4.763}, {29.214, -6.085}, {21.012, -16.669}, {13.339, -26.458}, {5.401, -36.777}, {-1.213, -46.037}, {-6.24, -53.446}, {-8.092, -52.387}, {-0.684, -40.746}, {5.401, -30.692}, {12.81, -17.198}, {19.424, -3.969}, {23.658, 7.938}, {22.335, 18.785}, {16.514, 23.283}, {8.047, 23.019}, {-1.478, 19.05}, {-11.267, 11.113}, {-19.734, 2.381}, {-29.259, -8.202}, {-38.519, -19.579}, {-48.044, -31.221}, {-56.511, -43.392}, {-64.449, -55.298}, {-72.386, -66.939}, {-77.678, -74.612}, {-79.53, -74.083}, {-71.857, -61.383}, {-62.861, -46.037}, {-52.278, -28.046}, {-44.869, -15.346}, {-38.784, -2.117}, {-35.344, 8.731}, {-36.403, 19.844}, {-42.488, 23.813}, {-52.013, 22.49}, {-60.744, 16.933}, {-68.947, 10.054}, {-76.884, 2.646}, {-93.0112, -12.1707}, {-93.0112, -12.1707}}, smooth = Smooth.Bezier), Ellipse(origin = {40.8208, -37.7602}, fillColor = {161, 0, 4}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-17.8562, -17.8563}, {17.8563, 17.8562}})}),
    Documentation(info = "<html>
<p>
<img src=\"modelica://Modelica/Resources/Images/Logos/Modelica_Libraries.svg\" width=\"250\">
</p>

<p>
The package <strong>Modelica&reg;</strong> is a <strong>standardized</strong> and <strong>free</strong> package
that is developed by the \"<strong>Modelica Association Project - Libraries</strong>\".</p>
<p>
Its development is coordinated with the Modelica&reg; language from the
Modelica Association, see <a href=\"https://www.Modelica.org\">https://www.Modelica.org</a>.
It is also called <strong>Modelica Standard Library</strong>.
It provides model components in many domains that are based on
standardized interface definitions. Some typical examples are shown
in the next figure:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/UsersGuide/ModelicaLibraries.png\">
</p>

<p>
For an introduction, have especially a look at:
</p>
<ul>
<li> <a href=\"modelica://Modelica.UsersGuide.Overview\">Overview</a>
  provides an overview of the Modelica Standard Library
  inside the <a href=\"modelica://Modelica.UsersGuide\">User's Guide</a>.</li>
<li><a href=\"modelica://Modelica.UsersGuide.ReleaseNotes\">Release Notes</a>
 summarizes the changes of new versions of this package.</li>
<li> <a href=\"modelica://Modelica.UsersGuide.Contact\">Contact</a>
  lists the contributors of the Modelica Standard Library.</li>
<li> The <strong>Examples</strong> packages in the various libraries, demonstrate
  how to use the components of the corresponding sublibrary.</li>
</ul>

<p>
This version of the Modelica Standard Library consists of
</p>
<ul>
<li><strong>1417</strong> component models and blocks,</li>
<li><strong>512</strong> example models, and</li>
<li><strong>1219</strong> functions</li>
</ul>
<p>
that are directly usable (= number of public, non-partial, non-internal and non-obsolete classes). It is fully compliant
to <a href=\"https://modelica.org/documents/ModelicaSpec34.pdf\">Modelica Specification version 3.4</a>
and it has been tested with Modelica tools from different vendors.
</p>

<p>
<strong>Licensed by the Modelica Association under the 3-Clause BSD License</strong><br>
Copyright &copy; 1998-2020, Modelica Association and <a href=\"modelica://Modelica.UsersGuide.Contact\">contributors</a>.
</p>

<p>
<em>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the 3-Clause BSD license. For license conditions (including the disclaimer of warranty) visit <a href=\"https://modelica.org/licenses/modelica-3-clause-bsd\">https://modelica.org/licenses/modelica-3-clause-bsd</a>.</em>
</p>

<p>
<strong>Modelica&reg;</strong> is a registered trademark of the Modelica Association.
</p>
</html>"));
end Modelica_Custom;
